# 标准仿真 IES 热泵低碳灵活性增强设计规格

## 1. 设计目标

在不修改 Kitakyushu 真实负荷预测任务、不重训 Scheme2R、也不篡改既有正式结果的前提下，为标准仿真综合能源系统（S 轨）增加电驱热泵，建立电制热与燃气制热之间可解释的替代关系，并检验该替代关系能否形成稳定、物理可行且具有实际幅度的运行成本—碳排放权衡。

本设计不预设“加入热泵一定改善结果”。热泵是否构成有效改进，必须由验证集上的 LP 教师前沿诊断决定；只有通过预先冻结的准入门槛后，才允许扩展并重新训练神经网络调度代理。

## 2. 研究边界

### 2.1 数据与实证边界

- Kitakyushu 真实数据继续用于 Scheme2R 的电、冷、热、气四任务预测。
- 现有数据没有为 2021 年提供可核验的热泵或蓄热装置运行字段、容量和控制参数，因此不得将二者表述为 Kitakyushu 真实运行设备。
- R 轨真实回放保持现状，不加入热泵，不修改既有 R 轨结果。
- 热泵只属于新版 S 轨标准仿真 IES 的反事实设备扩展。
- Scheme2R 的 gas 输出仍表示能源站设备侧聚合燃气消耗预测；S 轨 LP 中的燃气采购量仍由 CHP 与燃气锅炉等燃气设备出力内生决定，不增加用户侧 gas 刚性平衡。

### 2.2 设备边界

第一轮只增加热泵，不增加蓄热、冷储能、启停二进制变量、最小开停机时间、P2G、氢能或 CCS。

保留原 S 轨设备：

- 电网；
- 天然气网；
- PV 与 WT；
- CHP；
- 燃气锅炉；
- 电制冷机与吸收式冷水机；
- BESS。

新增设备：

- 电驱热泵（heat pump, HP）。

蓄热装置仅列为后续增强方向，不进入第一轮代码、参数选择或正式实验。

### 2.3 软件边界

- 仿真场景继续由 NumPy 生成。
- LP 教师继续使用 `scipy.optimize.linprog(method="highs")`。
- 神经网络调度代理继续使用 PyTorch。
- 不引入 EnergyPlus、Pyomo、CVXPY 或新的商业求解器。
- 不把预测模型和调度模型改成端到端联合训练。

## 3. 版本隔离

现有 benchmark、v4 调度代理合同、碳权衡结果和 Scheme2R 正式结果全部只读保留。热泵扩展使用新的版本号、合同和输出目录；任何新脚本不得覆盖旧结果。

建议的新版本语义为：

- 原拓扑：`legacy_no_hp`；
- 热泵拓扑：`heat_pump_v1`；
- 原 LP 教师、原调度代理和原集成结果：冻结对照；
- 新 LP 教师、调度代理和预测—调度集成结果：独立生成。

热泵容量设为零时，新 LP 的目标值和公共设备出力应在数值容差内退化为原 LP 结果。该性质作为强制回归测试。

## 4. 热泵数学模型

对每个调度时刻 \(t\)，新增热泵电功率与供热量：

\[
P_{\mathrm{HP},t}\ge 0,
\qquad
Q_{\mathrm{HP},t}\ge 0.
\]

采用保持线性的能量转换关系：

\[
Q_{\mathrm{HP},t}
=
\mathrm{COP}_{\mathrm{HP},t}P_{\mathrm{HP},t}.
\]

容量约束为：

\[
0\le Q_{\mathrm{HP},t}\le \overline Q_{\mathrm{HP}}.
\]

第一轮实现不增加热泵启停、爬坡、最小负荷率和退化成本。若采用随时间变化的 COP，COP 序列必须在 LP 求解前已知并有明确来源；不得把 COP 设为决策变量。第一轮默认使用冻结的额定 COP，温度相关 COP 只作为验证集敏感性扩展。

第一轮热泵只在制热模式运行，不把它扩展为可逆热泵或额外制冷设备，因此冷量平衡和既有两类制冷机拓扑保持不变。

## 5. 能量平衡与核算

### 5.1 电平衡

热泵用电加入电力需求侧：

\[
P_{\mathrm{grid},t}
+P_{\mathrm{CHP},t}
+P_{\mathrm{PV},t}^{\mathrm{use}}
+P_{\mathrm{WT},t}^{\mathrm{use}}
+P_{\mathrm{dis},t}
=
D_{e,t}
+P_{\mathrm{EC},t}
+P_{\mathrm{HP},t}
+P_{\mathrm{ch},t}
+S_{e,t}.
\]

### 5.2 热平衡

热泵供热加入热量供给侧：

\[
Q_{\mathrm{CHP},t}
+Q_{\mathrm{GB},t}
+Q_{\mathrm{HP},t}
+S_{h,t}
=
D_{h,t}
+Q_{\mathrm{AC},t}^{\mathrm{in}}.
\]

其中 \(S_{e,t}\) 与 \(S_{h,t}\) 为供能不足松弛量。热泵不直接消耗天然气，也不建立独立燃气平衡。

### 5.3 成本与碳排放

热泵的能源成本和间接碳排放通过其增加的电力需求进入电网或 CHP 的购能与排放核算，不重复添加一份“热泵电费”或“热泵碳排放”。如设置热泵可变运维成本，该项必须单独进入参数台账并做敏感性分析。

第一轮保留现有 benchmark 的标准化价格体系，以隔离热泵拓扑本身的影响；结果统一称为“标准化运行成本指数”，不能解释为 Kitakyushu 的真实账单。燃气价格相对基准值的敏感性倍率固定为 \(0.8\)、\(1.0\) 和 \(1.2\)，电价曲线与其他场景条件保持不变。若后续引入同一货币—能量单位下的真实电价和燃气价格，必须作为独立版本重新封存，不能混入本轮结果。

物理碳排放仍由电网购电及燃气消耗计算：

\[
E
=
\sum_t
\left(
\gamma_{e,t}P_{\mathrm{grid},t}
+\gamma_g G_t
\right).
\]

热泵能否降低排放取决于当时电力边际碳强度、COP 以及燃气供热效率，不预设其在所有时段都优于燃气锅炉。

## 6. 经济—低碳前沿

主要分析采用两阶段 ε-约束法，而不是仅依赖加权和。

首先求经济最优成本：

\[
C_{\min}=\min_{\mathbf u\in\Omega} C(\mathbf u).
\]

随后在成本容忍度 \(\delta\) 下最小化物理碳排放：

\[
\min_{\mathbf u\in\Omega} E(\mathbf u)
\quad
\text{s.t.}
\quad
C(\mathbf u)\le(1+\delta)C_{\min}.
\]

冻结评价水平为：

\[
\delta\in\{0,0.01,0.03,0.05\}.
\]

现有归一化碳惩罚权重 \(\lambda_c\in\{0,0.2,1.0\}\) 仅作为次要一致性分析，不承担主要经济—碳权衡结论。

## 7. 参数冻结策略

热泵参数不得使用 2021 测试集结果选择。参数来源与选择规则如下：

1. COP、容量和成本处理记录在独立参数台账中，并附单位、来源、适用范围和“标准仿真假设”标记。
2. 名义热泵供热容量固定为原 benchmark 燃气锅炉额定供热容量的 50%，即在当前参数下为 \(574.1406\)；不得根据测试集峰值反推。
3. 容量敏感性采用名义容量的 \(0.5\)、\(1.0\) 和 \(1.5\) 倍；所有水平均在验证阶段报告，不根据单一最优结果删除其他水平。
4. 名义 COP 固定为 3.0，敏感性水平固定为 2.5、3.0 和 3.5。第一轮不使用天气驱动的可变 COP，避免在未校准经验公式的情况下引入额外自由度。
5. 第一轮不单独添加热泵可变运维成本；其运行成本完全由电力来源核算。该假设必须写入参数台账和论文限制。
6. 原拓扑与热泵拓扑必须使用完全相同的场景、时间切分、价格、排放因子和 LP 容差。

## 8. 分阶段准入

### 8.1 H0：冻结基线与输出隔离

记录原 benchmark、合同、预测结果、LP 教师结果和代理检查点的哈希。新实验只写入新目录。

### 8.2 H1：LP 结构扩展与单元验证

只修改 LP 教师和参数合同，不训练神经网络。必须验证：

- 热泵能量转换等式；
- 电、热平衡；
- 容量边界；
- 成本和排放无重复计算；
- 热泵容量为零时与原 LP 等价；
- 不访问测试集。

### 8.3 H2：验证集 LP 前沿诊断

使用验证集和冻结仿真场景比较 `legacy_no_hp` 与 `heat_pump_v1`。第一轮只允许读取验证数据。

准入条件同时满足：

- LP 求解成功率为 100%；
- 物理可行率为 100%；
- 最大能量平衡残差不超过 \(10^{-6}\)；
- 不出现以增加供能不足松弛量换取表面减排的服务退化；
- 至少一个非零 \(\delta\) 水平的不同调度比例不低于 25%；
- 至少一个非零 \(\delta\) 水平的样本碳排放降低比例不低于 50%；
- 至少一个非零 \(\delta\) 水平的碳排放中位降幅不低于 1%。

若上述条件未通过，停止代理训练。此时只允许修改热泵容量、COP 或价格单位/比值，并重新进行验证集诊断；不得读取测试集寻找参数。

### 8.4 H3：调度代理扩展

仅在 H2 通过后执行。调度代理的输入增加与热泵有关的冻结条件，输出与物理解码层增加热泵电功率和供热量。LP 教师标签、归一化统计和检查点全部重新生成；不得复用原代理检查点作为正式结果。

### 8.5 H4：验证集代理准入

验证代理相对热泵 LP 教师的：

- 设备出力误差；
- 成本 regret；
- 碳排放 regret；
- 物理可行率；
- 约束残差；
- 推理期间 LP 调用次数。

代理推理必须保持零精确 LP 调用；物理可行层可以使用显式代数和裁剪，但不能在推理中悄悄调用 LP。

在滚动结算中，代理或 LP 给出的首小时热泵计划作为已计划设备出力固定执行；电网购电与燃气锅炉继续承担快速补救。这样可保留“预测误差导致的原始调度后果”，避免通过结算阶段重新优化热泵而掩盖代理决策误差。Oracle 路径仍可基于真实负荷重新求解包含热泵的完整 LP。

### 8.6 H5：一次性测试与预测—调度集成

只有 H4 通过并封存后才能读取 2021 测试集一次。正式比较包括：

- 原拓扑 LP 与热泵拓扑 LP；
- 热泵 LP 教师与热泵调度代理；
- 真实负荷/Oracle 调度与 Scheme2R 预测负荷调度；
- 不同成本容忍度下的运行成本、物理碳排放、设备出力和约束满足情况。

## 9. 神经网络与预测模型影响

- Scheme2R 不需要重新训练，因为负荷任务、历史窗口和预测接口不变。
- 原神经网络调度代理不能直接视为热泵代理，需要扩展决策接口并重新训练。
- LP 教师必须先证明新增拓扑存在可识别的低碳灵活性；神经网络只学习有效教师，不负责创造物理系统中不存在的权衡。
- 若热泵 LP 前沿未通过准入，现有预测模型和原调度结果仍保持有效，不能将失败归因于 Scheme2R。

## 10. 测试与审计要求

至少覆盖以下测试：

1. 合同拒绝缺失、负值、非有限或单位不一致的热泵参数；
2. `Q_HP = COP × P_HP` 在所有预测步成立；
3. 热泵供热上限和用电上限成立；
4. 电平衡包含热泵用电，热平衡包含热泵供热；
5. 热泵间接成本和排放只计算一次；
6. 零热泵容量严格退化为原 LP；
7. 热泵高成本/高碳场景下允许其出力为零；
8. 电力低碳且经济时热泵能够替代部分燃气供热；
9. ε-约束下成本不超过冻结上限；
10. 验证阶段拒绝访问测试集；
11. 正式输出拒绝覆盖、支持校验和封存；
12. 新代理推理不导入或调用 SciPy/HiGHS。

## 11. 输出证据

LP 阶段至少输出：

- 原拓扑与热泵拓扑逐场景前沿；
- 成本—碳排放汇总；
- 热泵、锅炉、CHP、电网及 BESS 出力变化；
- 电气价格比与 COP/容量敏感性；
- 物理可行性和服务退化审计；
- 参数来源与版本哈希。

代理与集成阶段至少输出：

- LP 教师—代理配对误差；
- 成本和碳排放 regret；
- Scheme2R 预测误差与调度后果关联；
- 真实负荷调度、预测负荷调度和 LP 教师调度的配对比较；
- 参数量、训练时间与 CPU 推理时间。

## 12. 论文表述边界

允许表述：

- 在标准仿真 IES 中增加热泵，研究电制热与燃气制热的成本—碳排放替代关系；
- Kitakyushu 真实负荷预测结果被输入仿真调度系统；
- LP 教师生成满足冻结设备约束的参考调度标签；
- 调度代理近似 LP 教师并通过物理可行性检查。

禁止表述：

- Kitakyushu 2021 年真实部署或运行了本研究设定的热泵；
- 仿真成本等同于 Kitakyushu 真实账单；
- 热泵在所有时段必然比燃气锅炉更低碳；
- Scheme2R 与调度代理是端到端联合训练模型；
- 未通过 LP 准入时仍声称代理实现了有效低碳调度。

## 13. 不在本轮范围内的内容

- 蓄热和冷储能；
- 24 小时预测模型重训；
- 建筑级 EnergyPlus 负荷生成；
- 启停与最小开停机 MILP；
- 端到端可微优化；
- 真实站点设备投资决策；
- 基于测试集的热泵参数选择。

## 14. 完成定义

只有在下列条件全部满足时，本次热泵扩展才视为成功：

1. 旧结果和旧合同未被覆盖；
2. 新 LP 在零容量条件下可复现原 LP；
3. 验证集 LP 前沿通过 H2 准入；
4. 新调度代理通过 H4 准入；
5. 测试集只执行一次并形成完整收据；
6. 结果能够分别回答“热泵是否创造低碳灵活性”“代理是否忠实近似 LP”“预测误差如何影响下游调度”；
7. 论文明确区分真实数据、仿真拓扑和神经网络代理。
